TAG,ITEM,DUTY / SIZE,LEVEL,CLASS,NOTES
SU-01,CLEAN SUMP,1500 x 1500 x 1500 = 3.375 m3,(-7.600),[C],"Invert (-)7.600, base slab (-)8.000. Walls/base 300/400 - C18 OPEN, 400 held. T16 @ 150 EF EW, 4-T20 trimmers each face/side. Cast monolithic with the mat, membrane dressed around the pit"
PU-01,SUBMERSIBLE PUMP,1.5 L/s,(-7.600),[C],"Duty. Auto-alternating with PU-02. Start +900, stop +300, high alarm +1200 above the invert. Position (11468, 1650) from S-06"
PU-02,SUBMERSIBLE PUMP,1.5 L/s,(-7.600),[C],"Standby. Position (12168, 1650) from S-06. Monthly witnessed test required - finding DR-F1"
PU-03,HAND PUMP,manual,(-6.100),[C],"Third line of defence, independent of power. Confirmed on S-06"
SU-02,STAIRWELL SUMP,1.0 m3,(-2.000),[C],At the platform. 32 h to fill at the worst door-open driving-rain rate (Rev F drawing 5 note 9)
PU-04,STAIRWELL PUMP,2 L/s,(-2.000),[C],Duty
PU-05,STAIRWELL PUMP,2 L/s,(-2.000),[C],Standby. NRV on the rising main
TK-01,DECON EFFLUENT TANK,1000 L,(-6.100),[C],"Bay 8, X 20198-21398, Y 4400-5600 as drawn on S-06. TANKER ONLY - never to the clean sump. Emptying route not defined (DR-D4)"
TK-02,POTABLE WATER TANK,1000 L,(-6.100),[C],Bay 1. Shown for coordination only - water supply is not in this package
ST-01,SEPTIC TANK,1.50 x 0.75 x 1.00 liquid = 1125 L,—,[C],"IS 2470 (Pt 1) Table 1, up to 10 users. Two compartments, baffle at 2/3 L, inlet and outlet tees, 50 cowled vent >= 2 m above grade. Freeboard 300, overall depth 1.30 m. Required 1050 L - PASS"
SK-01,FOUL SOAK PIT,2.2 dia x 3.5 effective = 24.19 m2 side,—,[R],"RC1 RULING (C19, master K.1 U11): WIDENED 2.0 -> 2.200 dia, depth UNCHANGED at 3.500. 24.19 m2 vs 22.50 required, +7.5 %. Widened not deepened - deepening drives the pit below the design GWT (-)2.000 where it cannot soak. Fill 40-80 mm brickbat/stone, 300 sand at the top, RC cover slab. Side area only counted. PERCOLATION TEST MANDATORY - IS 2470 (Pt 2) Cl. 4, and it still governs the final size"
SK-02,STORM SOAKAWAY,2.2 dia x 3.5 effective = 24.19 m2 side,—,[A],"SIZED BY THIS PACKAGE. 20.0 m2 required for 400 L/day - PASS, 21 % margin. SAME CONSTRUCTION AS SK-01 and it follows SK-01's RC1 widening to 2.200 dia, so the two pits stay one detail, one cover slab and one set of spare materials. Position not fixed (D3)"
SK-03,STAIRWELL SOAKAWAY,size not recorded,—,[C]/[N],Exists in the project ('own soakaway') but is not sized anywhere. 54.6 h to recover from one sump-full at the assumed absorption rate - finding DR-F3
SK-04,HEADHOUSE EXTERNAL SOAKAWAY,size not recorded,—,[C]/[N],Exists on the Rev F ground plan ('trapped gully -> external soakaway'). Not sized anywhere
