# ROOM AIRFLOW SCHEDULE

**Underground CBRN-hardened protective structure — Pune** · GEOMETRY REV F + M1
HVAC package revision **HV1** · 05.09.2026 · **FOR REVIEW - NOT FOR CONSTRUCTION**
**Sentry post excluded.** Evidence class: `[C]` confirmed · `[R]` reconstructed · `[A]` assumed by this package · `[U]` unresolved · `[N]` not available — DATA REQUIRED


| ROOM | USE | VOLUME m³ | SUPPLY DAY m³/h | ACH DAY | SUPPLY NIGHT m³/h | ACH NIGHT | EXTRACT m³/h | OCC DAY | OCC NIGHT |
|---|---|---|---|---|---|---|---|---|---|
| U-01 | EMERGENCY STORES / ESC 1 | 46.40 | 30 | 0.65 | 30 | 0.65 | 0 | 0 | 0 |
| U-02 | LAVATORY + MEDICAL | 28.80 | 30 | 1.04 | 30 | 1.04 | 45 | 1 | 1 |
| U-03 | OPS ROOM & HAZARD PLOTTING | 56.00 | 135 | 2.41 | 45 | 0.80 | 0 | 9 | 0 |
| U-04 | BERTHING - 9 BERTHS | 28.80 | 45 | 1.56 | 135 | 4.69 | 0 | 0 | 9 |
| U-05 | CBRN PLANT + SUMP | 24.96 | 60 | 2.40 | 60 | 2.40 | 0 | 0 | 0 |
| U-06 | DECON AIRLOCK - transfer + exhaust | 32.00 | 0 | 0.00 | 0 | 0.00 | 300 | 0 | 0 |

Total supply **300 m³/h in both modes** — the confirmed design flow on sheet S-06, exactly. The split is an engineering selection by this package `[A]`; the total is `[C]`.

**The occupied room of the ops/berthing pair gets 135 m³/h in either mode = 15.0 m³/h per person, exactly the working-shelter rate S-06 names as criterion 2.** Two volume control dampers (VCD-1, VCD-2) make the swap. They are not a refinement: without them, holding 15 m³/h/person in both rooms at once would need 270 of the 300 m³/h and leave 30 m³/h for the stores, the lavatory and the plant room. See calculation H.6.

**Nothing is supplied directly to Bay 6.** The airlock is the exhaust path and receives the whole 300 m³/h as transfer air — which is what makes the confirmed 0 → +10 → +20 → +35 → +50 Pa cascade work.
