# NBC FILTER TRAIN SCHEDULE

**Underground CBRN-hardened protective structure — Pune** · GEOMETRY REV F + M1
HVAC package revision **HV1** · 05.09.2026 · **FOR REVIEW - NOT FOR CONSTRUCTION**
**Sentry post excluded.** Evidence class: `[C]` confirmed · `[R]` reconstructed · `[A]` assumed by this package · `[U]` unresolved · `[N]` not available — DATA REQUIRED


| STAGE | SPECIFICATION | FUNCTION | CLASS |
|---|---|---|---|
| WEATHER LOUVRE | SAND + DEBRIS TRAP | Keeps rain, dust and debris out of the shaft | [C] |
| BLAST VALVE | < 2 ms CLOSE, HOLDS 1.3 s | Not a damper and not crew-operated - it must work with nobody watching | [C] |
| PRE-FILTER | G4 / F7 | Protects the HEPA from coarse dust and extends its life | [C] |
| HEPA | EN 1822 H14, 99.995 % at MPPS | Particulate: biological agent, radioactive dust, fallout | [C] |
| CARBON | ASZM-TEDA, 300 000 mg.min/m3 | Chemical agent vapour. THE STAGE WITH A FINITE, CONSUMABLE LIFE | [C] |
| FAN | ELECTRIC + HAND CRANK | The hand crank is the reason ventilation survives a power failure | [C] |
| PLENUM | +50 to +100 Pa | Sets the overpressure and therefore the direction of every leak | [C] |

Two identical trains, **each able to carry the whole 300 m³/h duty on its own — TRUE N+1, not 2 × 150** `[C]`.

**A flow meter and a differential-pressure gauge across every stage** are required by S-06 — *'the only way to know a filter is spent'*. They are what turns a vendor's dirty-filter figure into a maintenance trigger.

**The carbon bed is the only stage with a finite consumable life.** Its change-out interval needs a challenge concentration and vendor data; neither exists — DATA REQUIRED.
