# OPERATING MODE SCHEDULE

**Underground CBRN-hardened protective structure — Pune** · GEOMETRY REV F + M1
HVAC package revision **HV1** · 05.09.2026 · **FOR REVIEW - NOT FOR CONSTRUCTION**
**Sentry post excluded.** Evidence class: `[C]` confirmed · `[R]` reconstructed · `[A]` assumed by this package · `[U]` unresolved · `[N]` not available — DATA REQUIRED


| MODE | NAME | WHEN | WHAT RUNS | FLOW | PRESSURE |
|---|---|---|---|---|---|
| 1 | NORMAL, UNFILTERED | peacetime | One train. NO FILTER BYPASS IS SHOWN ON S-06 - see HV-D1 | 300 m3/h | atmospheric |
| 2 | FILTERED / PROTECTIVE | CBRN warning to all-clear | One train through the full filter set, second train standby | 300 m3/h | +50 to +100 Pa |
| 3 | CLOSED | detonation to all-clear, or a filter change | All five blast valves shut. Soda lime and O2 only. 48 h limit | 0 | sealed |
| 4 | PURGE | each entry through the airlock | 5 air changes of decon stage 1: 12.8 min, 4-5 persons per hour | 300 m3/h | cascade held |
| 5 | GENERATOR RUNNING | power or battery charging | BV-4 and BV-5 open. Bay 8 only - does NOT touch the gas-tight envelope | 2600 m3/h | bay 8 not pressurised |

**Mode 5 is independent of modes 1–4.** The generator air path (BV-4, BV-5, Bay 8) does not touch the gas-tight envelope — Bay 8 is outside it, behind Blast Door 2 and W7. Running the generator does not depressurise the clean zone and does not consume filter life.

**Mode 3 is limited by the soda lime, not the oxygen** (finding HV-F1): unscrubbed CO₂ alone gives 9.9 h, the 40 kg soda-lime store gives 48 h, the 15 m³ oxygen store gives 80 h. **The consumable to count on the drill card is soda lime.**

**Mode 1 is a gap on S-06** — no filter bypass for peacetime running is shown anywhere. Without one, every hour of peacetime ventilation spends carbon-bed life. **Not added here**: a bypass adds a leak path to the envelope and that is a protective decision (HV-D1).
